# Operational priorities

The annual reports and investment plans, read for where the pressure sits, mark out the operational priorities.
Stedin's own [2024 annual report](https://www.stedingroep.nl/-/media/project/groep/files/stedin-groep-jaarverslag-2024.pdf) organises everything under two strategic
priorities, Netcapaciteit (building and using) and Netkwaliteit (managing), which is itself the tell: the whole document
is a balancing act between expanding fast enough and keeping the existing network reliable. Eight themes show where that
tension surfaces.

## Ageing assets

The [investment plan](https://www.stedin.net/over-stedin/jaarverslagen-en-publicaties) frames spending as expansion plus
replacement, and the replacement half is the ageing-asset signal. The gas network carries the sharpest version: grey
cast iron and asbestos cement mains flagged for accelerated replacement, which is a safety-driven programme rather than
a capacity one (this specific point comes from SodM material rather than the annual report).

On electricity, the reliability chapter in the [2023 report](https://www.stedingroep.nl/-/media/project/groep/files/stedin-groep-jaarverslag-2023.pdf) attributes a large share of faults to internal defects in cables and joints where no cause could be traced, which is the classic ageing-population fault mode.

So replacement demand looks to compete for the same crews and budget
as expansion, with the gas replacement obligation non-deferrable in a way expansion is not.

## Congestion

This is the dominant theme of the recent reports. The 2024 report states plainly that peak demand is growing faster than
expected and faster than the network can keep up, that waiting lists for connections grew again, and that pressure on
the grid and on the organisation rose with it (2024 report).

The Rotterdam
port area is cited as having reached by 2022 the growth that had been projected for the whole 2020-2030 decade (
investment plan).

Which suggests congestion is not a future risk but a present constraint, already shaping which
customers can connect, and concentrated geographically in the industrial and port zones.

## Electrification

Reported as the driver behind congestion rather than a separate issue. Record solar installation, rapid uptake of
electric vehicles and heat pumps loading the low-voltage network, and the CO2-reduction target tightening from 49 to 55
per cent all feed the same demand curve (investment plan; 2024 report).

The report goes as far as trading one against the other, noting that for each charge point switched off in the evening peak,
one extra new-build home could be connected.

The pressure, then, sits disproportionately in the low-voltage layer and
in peak coincidence, not just in total volume, which is where flexibility measures are being reached for.

## Labour shortages

Named repeatedly and candidly. The 2024 report lists a shortage of qualified technical personnel alongside shortages of
space for stations and of materials, and describes the transition as demanding physically and mentally of staff as the
volume of work rises (2024 report).

The investment plan names a shortage of
technical personnel, together with long permit lead times and lack of space to build, as a cause of the gap between what
has to be realised and what can be.

Labour reads as a binding constraint on execution, so throwing capital at the
problem does not straightforwardly convert into delivered capacity.

## Capacity expansion

The build programme is the core response: more cables and lines, extra stations, plus smarter use of existing capacity
through demand-supply matching and flexibility (2024 report).

The investment
plan describes a "maakbaarheidsgat", a buildability gap, estimating that around a quarter of the unlimited investment
portfolio, roughly a billion euro, cannot be realised in time, and points to collective vehicles such as the Landelijk
Actieprogramma Netcongestie as the coordination mechanism.

Expansion ambition now appears to exceed delivery capacity,
so the operative constraint has moved from money to permits, space, materials and people.

## Reliability metrics

The headline metric is the average annual interruption duration per customer for electricity. The reported figures run
about 19 minutes in 2021, 22 in 2022 and 20 in 2023, against a target in the region of 17 minutes, with the operator's own characterisation of whether it met target shifting between the [2022](https://www.stedingroep.nl/-/media/project/groep/files/stedin-groep-jaarverslag-2022---energiek-doorpakken-final.pdf) and 2023 reports; the exact 2024 figure was not pulled here. Gas interruption duration sat around 50 seconds in 2022. Sector-wide context
is in the
annual [Netbeheer Nederland reliability report](https://www.netbeheernederland.nl/sites/default/files/2025-04/03.02._betrouwbaarheid_van_elektriciteitsnetten_in_nederland_-_resultaten_2024.pdf).

Reliability seems to have drifted slightly above target while the network is under expansion strain, and single large
incidents move the annual figure by whole minutes, so a small number of complex faults dominate the metric.

## Regulatory targets

Several run in parallel. The tariff and income methodology set by the ACM, with the q-factor tying an efficiency and
quality incentive to that reliability figure. The N-1 reliability norm on the network. The move to CSRD and ESRS
sustainability reporting from the 2024 report onward, and the CO2-reduction targets aligned to the European Green
Deal (2024 report).

The operator looks pulled by targets that
do not fully align, since the reliability and cost-efficiency incentives push toward conservative management of the
existing network while the transition targets push toward maximum build, and the same constrained crews serve both.

## Capital investment priorities

The trajectory is the clearest quantitative signal. Investment described as nearly 800 million euro per year, a fifth
higher than two years earlier, scaling toward roughly 1.2 billion by 2026, made financeable by the State taking a
shareholding, against a longer-run sector figure of around 8 billion euro a year across all operators (investment plan;
the State-shareholding detail from Stedin's own reporting).

The priority ordering in the plans runs: keep the existing
network reliable first, absorb autonomous growth to prevent bottlenecks, then the publicly-steered expansion under
provincial energy plans.

The balance-sheet constraint that dominated before 2023 has eased, which pushes the
binding constraint firmly onto the physical and human delivery side rather than the financial one.

Taken together, the pattern is that Stedin's pressure has migrated from capital to execution: money is now available, 
but permits, physical space, materials and above all qualified people are the limiting reagents. Congestion is already 
forcing rationing of new connections and reliability has edged above target under that strain. The gas replacement 
obligation sits slightly apart as a safety-driven, non-deferrable demand competing for the same crews.

*Last updated: 11 July 2026*
